# 1-8-1-1. 전기 방폭에 영향을 미칠 수 있는 위험요소를 확인하고 점검 계획을수립할 수 있다. · 전기로 인해 발생할 수 있는 폭발사고의 사고원인을 구분하여 전기방폭 방지 계획을 수립할 수 있다. · 사고원인에 의해 폭발사고가 발생하는 위험물질의 관리 방안을 수립할수 있다.

> 산업안전기사 실기 · 1-8. 전기 방폭 관리 · 1-8-1. 사고 예방 계획수립하기  
> 🔑 핵심 키워드: 폭발성 분위기, 점화원, 폭발범위, 위험장소, 방폭구조, 접지, 정전기, 환기, 위험물질 관리

전기 방폭의 핵심은 단순히 “방폭형 전기기기를 설치하는 것”이 아니야. **폭발성 분위기가 형성되는 조건과 전기적 점화원이 만나는 경로를 찾아서, 둘 가운데 하나 이상을 확실히 차단하는 관리 체계**를 만드는 일이야. 불이 나려면 연료·산소·점화원이 필요하듯 폭발도 가연성 물질, 공기, 유효한 점화원이 일정한 조건에서 결합해야 발생해. 이를 폭발의 3요소라고 생각하면 전체 계획이 한눈에 잡혀 😊

***

## 1. 전기 방폭에 영향을 미칠 수 있는 위험요소를 확인하고 점검 계획을수립할 수 있다.

### 1.1 정의와 기본 원리

**전기 방폭**은 가연성 가스·증기·미스트 또는 분진이 공기와 혼합해 폭발성 분위기를 형성할 가능성이 있는 장소에서 전기설비가 점화원이 되지 않도록 설계·선정·설치·운전·점검하는 활동이야.

위험도는 다음 세 축으로 판단해야 해.

| 판단 축 | 확인 내용 | 대표 사례 |
|---|---|---|
| 폭발성 물질 | 무엇이 얼마나 방출되는가 | 수소, LPG, 유기용제 증기, 가연성 분진 |
| 폭발성 분위기 | 공기 중 농도가 폭발범위에 드는가 | 환기 불량 공간, 누출원 주변, 탱크 내부 |
| 점화원 | 폭발을 일으킬 에너지가 존재하는가 | 전기불꽃, 아크, 과열 표면, 정전기 방전 |

가연성 가스나 증기의 농도가 **폭발하한계 미만**이면 연료가 부족하고, **폭발상한계 초과**이면 산소가 상대적으로 부족해 전파성 연소가 어려워. 그러나 농도가 폭발범위 밖이라고 해서 항상 안전한 것은 아니야. 공기 유입이나 환기 변화로 농도가 폭발범위 안으로 이동할 수 있기 때문이야.

### 1.2 확인해야 할 위험요소

#### 가연성 물질의 방출

배관 플랜지, 밸브 스템, 펌프 축봉, 압축기 실, 샘플링 지점, 충전구, 배출구와 개방 용기는 주요 누출원이야. 정상 운전 중의 연속·주기적 방출뿐 아니라 시동, 정지, 청소, 정비 및 고장 때의 비정상 방출도 확인해야 해.

#### 환기와 체류 조건

환기량이 부족하거나 공기 흐름이 정체되면 작은 누출도 위험해져. 가스의 상대밀도도 중요해. 공기보다 무거운 증기는 바닥, 피트, 트렌치와 지하 공간에 모이기 쉽고, 공기보다 가벼운 가스는 천장이나 지붕 아래에 체류할 수 있어.

#### 전기적 점화원

개폐기의 접점 불꽃, 단락·지락 때의 아크, 느슨한 접속부의 저항 발열, 과부하된 전동기의 과열, 손상된 절연물의 트래킹, 정전기 방전, 유도전압 및 낙뢰가 대표적이야. 정상 작동 때 불꽃이 없는 기기도 고장이나 정비 불량 상태에서는 점화원이 될 수 있어.

#### 방폭설비의 부적합

위험장소에 적합하지 않은 일반 전기기기, 물질의 특성과 맞지 않는 방폭 등급, 손상된 접합면, 규격에 맞지 않는 케이블 글랜드, 개방된 인입구, 풀린 체결부, 임의 개조는 방폭 성능을 무너뜨려. 방폭기기의 인증 표시만 보는 게 아니라 **설치된 상태 전체**를 확인해야 해.

#### 환경과 작업 변화

부식, 진동, 충격, 분진 퇴적, 침수, 고온 및 화학물질 노출은 설비를 열화시켜. 공정 변경, 취급물질 변경, 생산량 증가, 환기설비 변경, 임시 전기기기 반입도 기존 위험성평가를 무효로 만들 수 있어.

### 1.3 점검계획 수립 절차

점검계획은 다음 순서로 수립하면 안정적이야.

1. **자료 수집:** 물질안전보건자료, 공정흐름도, 배관계장도, 위험장소 구분도, 전기 단선도, 방폭기기 목록과 과거 점검기록을 확보해.
2. **현장 대조:** 도면과 실제 설비가 일치하는지 확인하고 누출원, 환기구, 가스검지기 및 전기기기의 위치를 표시해.
3. **위험 우선순위 결정:** 방출 가능성, 체류 가능성, 점화원 발생 가능성 및 결과의 중대성을 조합해 점검 우선순위를 정해.
4. **점검 대상과 기준 설정:** 외함, 접합면, 케이블 인입부, 접지, 보호장치, 표면온도, 환기설비, 검지·경보설비를 구체적인 판정 기준과 연결해.
5. **주기와 담당자 지정:** 일상·정기·정밀 점검으로 나누고 책임자, 수행자 및 조치기한을 지정해.
6. **이상조치와 기록:** 부적합 발견 시 사용중지, 전원 격리, 누출 차단, 환기, 수리 및 재검증 절차를 기록해.
7. **변경관리:** 공정·물질·설비가 변경되면 위험장소 구분과 방폭기기 선정의 적정성을 다시 평가해.

### 1.4 점검표 예시

| 구분 | 점검 항목 | 적합 판단의 핵심 |
|---|---|---|
| 위험장소 | 구분도와 현장 일치 여부 | 누출원과 환기 조건의 변경이 반영됨 |
| 외함 | 균열, 변형, 부식, 덮개 체결 | 방폭 성능을 저해하는 손상이 없음 |
| 접합면 | 흠집, 이물질, 임의 도장 | 제조 상태와 요구 간극이 유지됨 |
| 케이블 | 글랜드, 밀봉, 미사용 인입구 | 케이블에 적합하고 개구부가 폐쇄됨 |
| 접속부 | 풀림, 변색, 과열 흔적 | 느슨함과 비정상 발열이 없음 |
| 접지·본딩 | 단선, 부식, 체결 상태 | 전기적 연속성이 확보됨 |
| 보호장치 | 차단기·계전기 설정과 작동 | 부하와 설비 보호조건에 적합함 |
| 환기 | 팬 작동, 흡·배기구 폐색 | 필요한 환기 기능이 유지됨 |
| 검지·경보 | 교정, 작동시험, 경보 연동 | 정해진 농도에서 검지·경보함 |
| 관리상태 | 인증표시, 수리·변경 이력 | 식별 가능하고 무단 개조가 없음 |

### 1.5 구체적인 예시

도장공정의 유기용제 펌프 주변에서 용제 냄새와 케이블 글랜드 풀림이 발견됐다고 해보자. 냄새만 제거하려고 환기팬을 가동하는 것은 임시 대응일 뿐이야. 먼저 점화 가능성이 있는 전기설비를 안전하게 격리하고, 누출원을 통제하고, 충분히 환기한 다음 가스 농도를 측정해야 해. 이후 축봉 누출 원인과 글랜드 부적합을 수리하고, 방폭 성능과 가스 농도를 재확인한 뒤 재가동해야 해.

### 1.6 비교와 경계

**일반 전기점검**은 감전·화재·기능 고장을 주로 확인하지만, **방폭점검**은 해당 결함이 폭발성 분위기의 점화로 이어질 가능성까지 판단해. 따라서 절연저항이 양호하다는 사실만으로 방폭 적합을 선언할 수 없어. 외함 접합면, 인입부 밀봉, 표면온도 및 위험장소 적합성도 함께 확인해야 해.

### 1.7 시험 함정

- “방폭 인증 제품이면 어느 위험장소에나 사용할 수 있다”는 판단은 틀려.
- 가스 농도가 측정 순간 폭발하한계 미만이었다고 계속 안전한 것은 아니야.
- 접합면에 부식을 막겠다며 임의로 두껍게 도장하면 방폭 성능을 해칠 수 있어.
- 점검주기는 모두 동일하게 정하는 것이 아니라 위험도, 환경 및 열화 이력에 따라 차등화해야 해.

***

## 2. 전기로 인해 발생할 수 있는 폭발사고의 사고원인을 구분하여 전기방폭 방지 계획을 수립할 수 있다.

### 2.1 사고원인의 체계적 구분

전기 관련 폭발사고의 원인은 **직접 점화원**, **설비·보호 실패**, **관리적 원인**으로 구분하면 좋아.

| 원인군 | 세부 원인 | 폭발로 이어지는 경로 |
|---|---|---|
| 불꽃·아크 | 스위칭, 단락, 지락, 브러시 불꽃 | 방출된 가스·증기·분진을 직접 점화 |
| 과열 | 과부하, 접촉불량, 통풍 불량 | 표면온도가 물질의 점화 조건에 도달 |
| 정전기 | 유체 이송, 분체 투입, 절연체 마찰 | 축적 전하가 스파크로 방전 |
| 절연 파괴 | 노후, 습기, 오염, 기계적 손상 | 누설전류·트래킹·아크 발생 |
| 부적합 선정 | 장소·물질에 맞지 않는 전기기기 | 정상 또는 고장 상태에서 점화 가능 |
| 시공 결함 | 글랜드·밀봉·접지·체결 불량 | 방폭 보호방식이 설계대로 작동하지 않음 |
| 유지관리 결함 | 무단 개조, 점검 누락, 비규격 부품 | 방폭 성능이 점진적으로 상실됨 |
| 작업관리 결함 | 활선작업, 허가 미실시, 가스측정 누락 | 폭발성 분위기에서 점화 작업 수행 |

### 2.2 원인별 방지 원리

#### 폭발성 분위기의 형성 억제

밀폐화, 누출 방지, 국소배기, 전체환기, 불활성화와 농도 감시를 적용해. 이 방법은 점화원이 발생하더라도 점화 가능한 혼합물이 존재하지 않게 만드는 접근이야.

#### 점화원의 발생 억제

위험장소에 적합한 방폭전기기기를 선정하고, 과전류·지락·과열 보호를 적용하며, 접지와 등전위 본딩으로 정전기 및 전위차를 줄여. 불필요한 전기기기는 위험장소 밖으로 이전하는 것이 가장 단순하고 강력한 대책일 수 있어.

#### 폭발 영향의 제한

폭발압력 방산, 폭발 억제, 격리 및 내압 구조는 사고 발생 가능성을 완전히 제거하지 못하는 경우 피해 확산을 제한해. 다만 이것을 누출 예방이나 점화원 관리의 대체수단으로 보면 안 돼.

### 2.3 방지계획 수립 구조

| 계획 단계 | 핵심 질문 | 산출물 |
|---|---|---|
| 물질 파악 | 어떤 물질이 어떤 상태로 존재하는가 | 위험물질 목록과 특성표 |
| 방출원 분석 | 어디서 얼마나 자주 누출되는가 | 방출원 목록과 현장 배치도 |
| 위험장소 판단 | 폭발성 분위기가 어디에 형성되는가 | 위험장소 구분도 |
| 점화원 분석 | 어떤 전기적 에너지가 존재하는가 | 점화원 목록과 위험성평가 |
| 설비 선정 | 장소와 물질에 맞는 보호수준인가 | 방폭기기 선정표 |
| 공학적 대책 | 누출·체류·점화를 어떻게 줄이는가 | 환기·검지·차단·접지 계획 |
| 관리적 대책 | 누가 언제 어떤 기준으로 관리하는가 | 점검표, 작업허가서, 교육계획 |
| 비상대응 | 검지·경보 시 무엇을 할 것인가 | 경보·차단·대피 절차 |

방지계획에서는 **예방 대책의 우선순위**가 중요해. 가능하면 가연성 물질을 덜 위험한 물질로 대체하고, 누출원을 제거하거나 밀폐한 뒤, 환기와 검지·차단을 적용하고, 마지막 방어선으로 개인보호구와 비상대응을 배치해야 해.

### 2.4 정전기 폭발 방지계획의 예시

인화성 액체를 탱크로 옮기는 공정에서는 유체 흐름과 충돌로 전하가 발생할 수 있어. 이때 다음을 계획해야 해.

1. 도전성 탱크·배관·용기를 접지하고 서로 본딩해 전위차를 줄여.
2. 이송 초기에는 유속을 낮추고 액체의 비산·분무·자유낙하를 억제해.
3. 주입관을 적절히 배치해 액체가 바닥 가까이에서 유입되도록 해.
4. 절연성 호스나 비도전성 용기의 무분별한 사용을 제한해.
5. 접지클램프 연결을 확인한 뒤 이송하도록 작업순서를 정해.
6. 누출과 증기 체류를 막도록 밀폐·환기하고 필요하면 농도를 감시해.
7. 접지저항 수치만 확인하지 말고 클램프 접촉, 도체 연속성 및 작업자의 실제 사용 여부도 점검해.

### 2.5 구체적인 사고 인과관계

플랜지에서 인화성 증기가 누출되고 있었는데 작업자가 일반형 휴대등을 연결했다고 가정해보자. 플러그 접점에서 순간 아크가 발생했고, 환기 불량으로 형성된 폭발성 혼합물을 점화했어. 표면적인 직접 원인은 전기 아크지만, 근본 원인은 누출 방치, 위험장소 내 부적합 기기 사용, 가스측정 누락, 작업허가 미실시 및 감독 부족이 결합된 것이야.

따라서 “스파크가 원인”이라고만 기록하면 재발방지에 실패해. 누출원 관리, 휴대 전기기기 반입 통제, 작업 전 가스측정, 작업허가 및 교육까지 계획에 포함해야 해.

### 2.6 비교와 경계

**내압방폭**은 내부 폭발이 외부 폭발성 분위기로 전파되지 않도록 견디고 제한하는 개념이고, **본질안전방폭**은 회로의 전기·열 에너지를 점화 가능한 수준 아래로 제한하는 개념이야. 둘은 보호 원리가 다르므로 이름만 보고 호환하거나 임의 수리하면 안 돼.

또한 **접지**는 감전보호와 정전기 방전에 모두 쓰일 수 있지만 목적과 검증 항목이 같지는 않아. 감전보호 접지의 존재만으로 모든 정전기 위험이 해결됐다고 판단해서는 안 돼.

### 2.7 시험 함정

- 직접원인만 쓰고 관리적·근본 원인을 누락하지 않아야 해.
- 환기는 농도를 낮추는 대책이지 전기적 점화원을 제거하는 대책은 아니야.
- 방폭기기의 무단 개조와 비인증 부품 교체는 원래 보호성능을 상실시킬 수 있어.
- 차단기는 모든 미세 불꽃과 정전기 방전을 예방하는 장치가 아니야.
- 전원을 차단했다는 사실만으로 안전작업 조건이 완성되지 않아. 잔류가스와 축적에너지를 확인해야 해.

***

## 3. 사고원인에 의해 폭발사고가 발생하는 위험물질의 관리 방안을 수립할수 있다.

### 3.1 위험물질 관리의 출발점

위험물질 관리는 단순한 보관 정리가 아니야. **물질 식별 → 특성 파악 → 재고 최소화 → 누출 예방 → 혼합·점화 방지 → 감시 → 비상대응**으로 이어지는 생애주기 관리야.

먼저 다음 특성을 확인해야 해.

- 인화점과 발화 관련 특성
- 폭발하한계와 폭발상한계
- 증기밀도 또는 분진의 체류 특성
- 최소점화에너지와 점화 민감성
- 자연발화·분해·중합 가능성
- 물, 산화제 또는 다른 물질과의 반응성
- 분진의 입도, 수분, 퇴적 및 부유 가능성
- 독성과 질식 위험
- 적합한 소화방법과 누출 대응방법

### 3.2 관리 방안

#### 식별과 목록화

물질명, 사용량, 최대 보유량, 저장 위치, 사용 공정, 물질안전보건자료, 주요 위험특성 및 담당자를 연결한 목록을 유지해야 해. 이름이 비슷한 물질을 혼동하지 않도록 용기와 배관을 명확히 표시해.

#### 저장과 격리

필요 이상의 재고를 두지 않고, 밀폐용기를 사용하며, 넘어짐·충격·열원 노출을 방지해. 서로 반응할 수 있는 물질은 분리하고, 누출 시 확산을 제한할 수 있도록 방유·받침과 적절한 환기를 확보해.

#### 취급과 이송

밀폐 이송을 우선하고, 연결부 체결과 호스 상태를 확인하며, 과충전과 급격한 유속을 방지해. 인화성 액체를 옮길 때는 용기 사이의 본딩과 접지를 적용하고 점화 가능성이 있는 일반 전기기기 사용을 통제해.

#### 가스·증기 감시

검지기는 예상 누출원과 물질의 밀도, 환기 흐름 및 작업자 접근 경로를 고려해 배치해야 해. 센서 교정과 작동시험이 없다면 설치만 된 검지기는 믿을 수 없어. 경보는 현장 경고에 그치지 않고 환기 증대, 공급 차단 및 대피 절차와 연동해야 해.

#### 가연성 분진 관리

분진은 바닥에 가라앉아 있을 때보다 공기 중에 부유할 때 폭발 위험이 커져. 그러나 퇴적 분진도 1차 사고의 충격으로 재비산해 더 큰 2차 폭발을 만들 수 있어. 따라서 누출 방지, 집진, 퇴적 방지와 안전한 청소가 필요해. 압축공기로 분진을 날려 청소하면 폭발성 분진운을 만들 수 있으므로 피해야 해.

#### 변경과 폐기

취급물질, 농도, 온도, 압력, 설비 또는 생산량이 변경되면 위험성평가를 다시 해야 해. 빈 용기에도 잔류 증기나 물질이 남을 수 있으므로 일반 폐기물처럼 취급하면 안 돼.

### 3.3 위험물질 관리계획 예시

| 관리 단계 | 계획 내용 | 확인 기록 |
|---|---|---|
| 반입 | 물질명·수량·용기 건전성 확인 | 입고대장 |
| 저장 | 구획, 밀폐, 환기, 온도와 혼재금지 확인 | 저장소 점검표 |
| 사용 | 필요량만 불출하고 누출·점화원 통제 | 작업기록 |
| 이송 | 접지·본딩, 호스, 밸브와 유속 확인 | 이송 전 확인표 |
| 감시 | 농도측정, 검지기 교정과 경보시험 | 측정·교정 기록 |
| 비상 | 누출 차단, 경보, 대피와 방재 절차 | 훈련·사고 기록 |
| 폐기 | 잔류물 제거와 지정 절차 준수 | 폐기 인계 기록 |

### 3.4 구체적인 예시

용제 세척실에서 사용한 걸레를 뚜껑 없는 통에 계속 쌓아두면 증기가 방출되고, 특정 물질은 산화열이 축적될 가능성도 있어. 이때 일반 환풍기나 스위치가 점화원이 되면 화재·폭발로 이어질 수 있지. 관리 방안은 뚜껑이 있는 적합한 전용 용기 사용, 정기 반출, 보관량 제한, 환기, 방폭 적합 전기설비, 누출·증기 관리와 작업자 교육을 함께 적용하는 것이야.

### 3.5 비교와 경계

**가스·증기 위험**은 누출과 증발, 상대밀도 및 환기 흐름이 중요하고, **분진 위험**은 입도, 퇴적, 비산, 집진설비와 2차 폭발 가능성이 특히 중요해. 두 위험을 모두 “가연성 물질”이라는 한 문장으로만 관리하면 실제 점검항목을 놓치게 돼.

또한 물질안전보건자료는 출발점이지 현장 위험성평가 그 자체는 아니야. 실제 사용량, 온도, 압력, 설비 구조, 누출 가능 지점과 환기 조건을 현장에서 함께 검토해야 해.

### 3.6 시험 함정

- 빈 용기도 잔류 증기 때문에 위험할 수 있어.
- 냄새가 나지 않는다고 가연성 가스가 없다고 단정할 수 없어.
- 분진 제거를 위해 압축공기를 사용하면 오히려 폭발성 분진운을 만들 수 있어.
- 검지기는 설치 위치, 교정 및 경보 후 조치가 함께 관리돼야 해.
- 위험물질의 총량만 확인하지 말고 공정에 노출되는 순간 사용량과 방출조건도 확인해야 해.

***

## 4. 세 주제를 하나로 연결하는 실무 계획

전기 방폭 계획은 다음과 같은 하나의 폐쇄고리로 운영해야 해.

**위험물질 식별 → 방출원 확인 → 폭발성 분위기 판단 → 전기적 점화원 확인 → 위험장소에 맞는 설비 선정 → 누출·환기·접지·검지 대책 실행 → 정기점검 → 부적합 시 시정 → 변경 후 재평가**

예를 들어 가연성 용제를 사용하는 혼합공정이라면 용제 특성과 최대 취급량을 확인하고, 탱크 통기구·펌프 축봉·샘플링 지점을 방출원으로 식별해야 해. 이어 증기가 체류할 수 있는 위치와 환기 상태를 평가하고, 모터·스위치·조명·휴대기기·정전기를 점화원으로 검토해. 그 결과에 따라 적합한 방폭설비, 밀폐·환기, 접지·본딩, 가스검지·차단 및 작업허가를 배치하고 점검주기와 책임자를 정해야 해.

### 계획서에 반드시 들어갈 항목

1. 목적과 적용 범위
2. 대상 공정과 위험물질 목록
3. 방출원과 위험장소 정보
4. 전기적 점화원 및 사고원인 분석
5. 방폭전기기기의 선정·설치 기준
6. 접지·본딩·보호장치 관리
7. 환기·가스검지·자동차단 계획
8. 일상·정기·정밀 점검 항목과 주기
9. 작업허가와 휴대기기 반입 통제
10. 이상 발견 시 전원 격리와 시정조치
11. 비상경보·대피·누출 대응 절차
12. 교육, 기록, 감사와 변경관리

***

## 5. 확인 문제

### 문제 1

전기 방폭에서 폭발사고가 성립하는 세 가지 기본 요소를 써봐.

### 문제 2

가연성 증기 취급 장소에서 케이블 글랜드 풀림이 발견됐어. 단순히 다시 조이는 것 외에 확인해야 할 사항을 네 가지 써봐.

### 문제 3

전기적 폭발사고의 원인을 직접 점화원, 설비·보호 실패, 관리적 원인으로 구분하고 각각 한 가지 예를 들어봐.

### 문제 4

인화성 액체를 다른 용기로 이송할 때 정전기 폭발을 방지하기 위한 핵심 대책을 세 가지 써봐.

### 문제 5

가연성 분진을 압축공기로 날려 청소하면 안 되는 이유를 설명해봐.

### 문제 6

가스검지기를 설치하는 것만으로 관리가 완성되지 않는 이유를 세 가지 써봐.

### 문제 7

다음 판단이 맞으면 O, 틀리면 X로 표시해봐.

1. 방폭 인증이 있는 전기기기는 모든 종류의 폭발위험장소에서 사용할 수 있다.
2. 빈 인화성 액체 용기에도 잔류 증기가 존재할 수 있다.
3. 환기는 폭발성 분위기의 형성 가능성을 줄이는 대책이다.
4. 감전보호 접지가 존재하면 모든 정전기 위험도 자동으로 제거된다.
5. 공정에서 취급물질이 바뀌면 위험장소와 방폭설비의 적합성을 재평가해야 한다.

***

## 6. 정답 및 해설

### 문제 1 정답

**가연성 물질, 산소를 포함한 공기, 유효한 점화원**이야.

해설: 세 요소 중 하나 이상을 제거하거나 허용 가능한 수준으로 통제하는 것이 방폭계획의 기본 원리야.

### 문제 2 정답

가능한 답은 다음과 같아.

1. 해당 구역의 가스·증기 농도와 누출 여부
2. 글랜드가 케이블과 방폭구조에 적합한 규격인지
3. 케이블 외피 손상과 인입부 밀봉 상태
4. 외함과 다른 인입구의 체결·폐쇄 상태
5. 접지와 본딩의 연속성
6. 과열·부식·진동 등 풀림의 근본 원인
7. 수리 후 방폭 성능과 안전상태

해설: 풀린 나사 하나가 아니라 **폭발성 분위기, 설치 적합성, 결함 원인과 복구 검증**을 묶어서 판단해야 해.

### 문제 3 정답

- 직접 점화원: 단락 아크, 개폐불꽃, 과열 표면 또는 정전기 방전
- 설비·보호 실패: 부적합 방폭기기, 손상된 외함, 보호장치 설정 불량
- 관리적 원인: 가스측정 누락, 무단 개조, 작업허가 미실시 또는 점검 누락

해설: 직접원인만 제거하면 동일한 관리 실패에서 다른 점화원이 다시 나타날 수 있어. 근본 원인까지 연결해야 재발을 막을 수 있지.

### 문제 4 정답

**도전성 설비의 접지와 본딩, 유속·비산·자유낙하 억제, 밀폐·환기를 통한 가연성 증기 관리**가 핵심이야. 적합한 호스와 용기를 사용하고 연결 상태를 이송 전에 확인하는 것도 포함돼.

### 문제 5 정답

압축공기는 퇴적된 분진을 공기 중으로 재비산시켜 폭발 가능한 분진운을 만들 수 있어. 또한 숨어 있던 점화원과 접촉할 가능성을 높이고, 1차 폭발 뒤 더 큰 2차 분진폭발로 이어질 수 있어.

### 문제 6 정답

1. 물질의 밀도·누출원·환기 흐름을 고려한 위치 선정이 필요해.
2. 센서의 교정과 작동시험이 필요해.
3. 경보 후 환기, 공급 차단, 전원 조치와 대피 절차가 연결돼야 해.

해설: 검지기는 위험을 발견하는 장치일 뿐이야. 발견된 위험을 실제로 차단하는 절차가 없으면 방지계획이 완성되지 않아.

### 문제 7 정답

1. **X** — 장소 구분, 물질 특성, 온도 조건과 보호수준에 적합해야 해.
2. **O** — 잔류물과 증기가 점화 가능한 분위기를 만들 수 있어.
3. **O** — 희석과 배출을 통해 폭발성 분위기 형성을 억제해.
4. **X** — 정전기 발생·축적·방전 경로를 별도로 평가해야 해.
5. **O** — 물질 변경은 위험성평가와 방폭 적합성 재검토 사유야.

***

## 7. 요약

- 전기 방폭은 **위험물질, 폭발성 분위기, 전기적 점화원**의 결합을 차단하는 체계야.
- 위험요소 점검은 누출원, 환기, 위험장소, 방폭기기, 케이블 인입부, 접지, 보호장치, 검지설비와 변경 이력을 함께 확인해야 해.
- 사고원인은 불꽃·아크·과열·정전기 같은 직접원인뿐 아니라 부적합 선정, 시공 결함, 유지관리 실패와 작업관리 실패까지 구분해야 해.
- 방지계획은 폭발성 분위기 형성 억제, 점화원 억제, 폭발 영향 제한을 다층적으로 적용해야 해.
- 위험물질은 식별, 저장, 이송, 사용, 감시, 비상대응과 폐기까지 생애주기로 관리해야 해.
- 방폭 인증표시, 순간 가스농도 또는 접지의 존재만으로 전체 안전을 단정하면 안 돼.
- 좋은 계획은 점검에서 끝나지 않고 **부적합 시 조치, 재검증, 기록 및 변경관리**로 다시 이어져야 해.

흥. 시험에서는 “방폭형 기기를 쓴다” 한 줄로 끝내고 싶겠지만, 그러면 계획이 아니라 부품 이름만 쓴 셈이야 😎 **무엇이 새고, 어디에 머물며, 무엇이 점화하고, 어떻게 차단하고, 누가 확인하는지**까지 연결해서 답하면 훨씬 단단해져.

[2026.08.29 (Sat) 00:00:00]
